 13/05/91 CYME INTERNATIONAL    100.0 1991 S IEEE 300-BUS TEST SYSTEM
BUS DATA FOLLOWS                              300 ITEMS
   1  1            1  1  0 1.0284   5.95    90.00    49.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0    1
   2  1            1  1  0 1.0354   7.74    56.00    15.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0    2
   3  1            1  1  0 0.9971   6.64    20.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0    3
   4  1            1  1  0 1.0308   4.71     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0    4
   5  1            1  1  0 1.0191   4.68   353.00   130.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0    5
   6  1            1  1  0 1.0312   6.99   120.00    41.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0    6
   7  1            1  1  0 0.9934   6.19     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0    7
   8  1            1  1  2 1.0153   2.40    58.00    14.00    -5.00    0.00  115.00 1.0153   10.00  -10.00  0.0000  0.0000    8    8
   9  1            1  1  0 1.0034   2.85    96.00    43.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0    9
  10  1            1  1  2 1.0205   1.35   148.00    33.00    -5.00    0.00  230.00 1.0205   20.00  -20.00  0.0000  0.0000   10   10
  11  1            1  1  0 1.0057   2.46    83.00    21.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   11
  12  1            1  1  0 0.9974   5.21     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   12
  13  1            1  1  0 0.9977  -0.55    58.00    10.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   13
  14  1            1  1  0 0.9991  -4.81   160.00    60.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   14
  15  1            1  1  0 1.0343  -8.59   126.70    23.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   15
  16  1            1  1  0 1.0315  -2.65     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   16
  17  1            1  1  0 1.0649 -13.10   561.00   220.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   17
  19  1            1  1  0 0.9820   1.08     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   18
  20  1            1  1  2 1.0010  -2.46   595.00   120.00   -10.00    0.00  115.00 1.0010   20.00  -20.00  0.0000  0.0000   20   19
  21  1            1  1  0 0.9752   1.62    77.00     1.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   20
  22  1            1  1  0 0.9963  -1.97    81.00    23.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   21
  23  1            1  1  0 1.0501   3.94    21.00     7.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   22
  24  1            1  1  0 1.0057   6.02     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   23
  25  1            1  1  0 1.0234   1.44    45.00    12.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   24
  26  1            1  1  0 0.9986  -1.73    28.00     9.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   25
  27  1            1  1  0 0.9750  -4.90    69.00    13.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   26
  33  1            1  1  0 1.0244 -12.02    55.00     6.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   27
  34  1            1  1  0 1.0414  -7.94     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   28
  35  1            1  1  0 0.9757 -25.72     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   29
  36  1            1  1  0 1.0011 -22.59     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   30
  37  1            1  1  0 1.0201 -11.23    85.00    32.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   31
  38  1            1  1  0 1.0202 -12.56   155.00    18.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   32
  39  1            1  1  0 1.0535  -5.81     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   33
  40  1            1  1  0 1.0216 -12.78    46.00   -21.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   34
  41  1            1  1  0 1.0292 -10.45    86.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   35
  42  1            1  1  0 1.0448  -7.44     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   36
  43  1            1  1  0 1.0006 -16.79    39.00     9.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   37
  44  1            1  1  0 1.0086 -17.47   195.00    29.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   38
  45  1            1  1  0 1.0215 -14.74     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   39
  46  1            1  1  0 1.0344 -11.75     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   40
  47  1            1  1  0 0.9777 -23.17    58.00    11.80     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   41
  48  1            1  1  0 1.0019 -16.09    41.00    19.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   42
  49  1            1  1  0 1.0475  -2.95    92.00    26.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   43
  51  1            1  1  0 1.0253  -8.15    -5.00     5.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   44
  52  1            1  1  0 0.9979 -11.86    61.00    28.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   45
  53  1            1  1  0 0.9959 -17.60    69.00     3.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   46
  54  1            1  1  0 1.0050 -16.25    10.00     1.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   47
  55  1            1  1  0 1.0150 -12.21    22.00    10.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   48
  57  1            1  1  0 1.0335  -8.00    98.00    20.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   49
  58  1            1  1  0 0.9918  -5.99    14.00     1.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   50
  59  1            1  1  0 0.9789  -5.29   218.00   106.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   51
  60  1            1  1  0 1.0246  -9.56     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   52
  61  1            1  1  0 0.9906  -3.47   227.00   110.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   53
  62  1            1  1  0 1.0160  -1.10     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   54
  63  1            1  1  2 0.9583 -17.62    70.00    30.00     0.00    0.00  115.00 0.9583   25.00  -25.00  0.0000  0.0000   63   55
  64  1            1  1  0 0.9480 -12.97     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   56
  69  1            1  1  0 0.9630 -25.66     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   57
  70  1            1  1  0 0.9513 -35.16    56.00    20.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   58
  71  1            1  1  0 0.9793 -29.88   116.00    38.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   59
  72  1            1  1  0 0.9696 -27.48    57.00    19.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   60
  73  1            1  1  0 0.9775 -25.77   224.00    71.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   61
  74  1            1  1  0 0.9964 -22.00     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   62
  76  1            1  1  2 0.9632 -26.54   208.00   107.00     0.00    0.00  115.00 0.9632   35.00   12.00  0.0000  0.0000   76   63
  77  1            1  1  0 0.9837 -24.94    74.00    28.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   64
  78  1            1  1  0 0.9900 -24.05     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   65
  79  1            1  1  0 0.9820 -24.97    48.00    14.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   66
  80  1            1  1  0 0.9872 -24.97    28.00     7.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   67
  81  1            1  1  0 1.0340 -18.89     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0   68
  84  1            1  1  2 1.0250 -17.16    37.00    13.00   375.00    0.00  115.00 1.0250  240.00 -240.00  0.0000  0.0000   84   69
  85  1            1  1  0 0.9872 -17.68     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   70
  86  1            1  1  0 0.9909 -14.19     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   71
  87  1            1  1  0 0.9921  -7.77     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   72
  88  1            1  1  0 1.0151 -20.96     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0   73
  89  1            1  1  0 1.0317 -11.13    44.20     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   74
  90  1            1  1  0 1.0272 -11.23    66.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   75
  91  1            1  1  2 1.0520  -9.40    17.40     0.00   155.00    0.00  115.00 1.0520   96.00  -11.00  0.0000  0.0000   91   76
  92  1            1  1  2 1.0520  -6.20    15.80     0.00   290.00    0.00  115.00 1.0520  153.00 -153.00  0.0000  0.0000   92   77
  94  1            1  1  0 0.9930  -9.42    60.30     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   78
  97  1            1  1  0 1.0183 -13.24    39.90     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   79
  98  1            1  1  2 1.0000 -14.60    66.70     0.00    68.00    0.00  115.00 1.0000   56.00  -30.00  0.0000  0.0000   98   80
  99  1            1  1  0 0.9894 -20.27    83.50     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   81
 100  1            1  1  0 1.0060 -14.45     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   82
 102  1            1  1  0 1.0008 -15.23    77.80     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   83
 103  1            1  1  0 1.0288 -12.06    32.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   84
 104  1            1  1  0 0.9958 -17.33     8.60     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   85
 105  1            1  1  0 1.0223 -12.94    49.60     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   86
 107  1            1  1  0 1.0095 -16.03     4.60     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   87
 108  1            1  1  2 0.9900 -20.26   112.10     0.00   117.00    0.00  115.00 0.9900   77.00  -24.00  0.0000  0.0000  108   88
 109  1            1  1  0 0.9749 -26.06    30.70     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   89
 110  1            1  1  0 0.9730 -24.72    63.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   90
 112  1            1  1  0 0.9725 -28.69    19.60     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   91
 113  1            1  1  0 0.9700 -25.38    26.20     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   92
 114  1            1  1  0 0.9747 -28.59    18.20     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   93
 115  2            1  2  0 0.9603 -13.57     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   94
 116  2            1  2  0 1.0249 -12.69     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   95
 117  2            1  2  0 0.9348  -4.72     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  3.2500    0   96
 118  2            1  2  0 0.9298  -4.12    14.10   650.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0   97
 119  2            1  2  2 1.0435   5.17     0.00     0.00  1930.00    0.00  115.00 1.0435 1500.00 -500.00  0.0000  0.0000  119   98
 120  2            1  2  0 0.9584  -8.77   777.00   215.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.5500    0   99
 121  2            1  2  0 0.9871 -12.64   535.00    55.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  100
 122  2            1  2  0 0.9728 -14.36   229.10    11.80     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  101
 123  2            1  2  0 1.0006 -17.64    78.00     1.40     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  102
 124  2            1  2  2 1.0233 -13.49   276.40    59.30   240.00    0.00  115.00 1.0233  120.00  -60.00  0.0000  0.0000  124  103
 125  2            1  2  2 1.0103 -18.43   514.80    82.70     0.00    0.00  115.00 1.0103  200.00  -25.00  0.0000  0.0000  125  104
 126  2            1  2  0 0.9978 -12.86    57.90     5.10     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  105
 127  2            1  2  0 1.0001 -10.52   380.80    37.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  106
 128  2            1  2  0 1.0024  -4.78     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  107
 129  2            1  2  0 1.0028  -4.40     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  108
 130  2            1  2  0 1.0191   5.56     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  109
 131  2            1  2  0 0.9861   6.06     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  110
 132  2            1  2  0 1.0045   3.04     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  111
 133  2            1  2  0 1.0020  -5.46     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  112
 134  2            1  2  0 1.0220  -8.04     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  113
 135  2            1  2  0 1.0193  -6.76   169.20    41.60     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  114
 136  2            1  2  0 1.0476   1.54    55.20    18.20     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  115
 137  2            1  2  0 1.0471  -1.45   273.60    99.80     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  116
 138  2            1  2  2 1.0550  -6.35   826.70   135.20  -192.50    0.00  230.00 1.0550  350.00 -125.00  0.0000  0.0000  138  117
 139  2            1  2  0 1.0117  -3.57   595.00    83.30     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  118
 140  2            1  2  0 1.0430  -3.44   387.70   114.70     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  119
 141  2            1  2  2 1.0510   0.05   145.00    58.00   281.00    0.00  230.00 1.0510   75.00  -50.00  0.0000  0.0000  141  120
 142  2            1  2  0 1.0155  -2.77    56.50    24.50     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  121
 143  2            1  2  2 1.0435   4.03    89.50    35.50   696.00    0.00  230.00 1.0435  300.00 -100.00  0.0000  0.0000  143  122
 144  2            1  2  0 1.0160  -0.70     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  123
 145  2            1  2  0 1.0081  -0.16    24.00    14.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  124
 146  2            1  2  2 1.0528   4.32     0.00     0.00    84.00    0.00  230.00 1.0528   35.00  -15.00  0.0000  0.0000  146  125
 147  2            1  2  2 1.0528   8.36     0.00     0.00   217.00    0.00  230.00 1.0528  100.00  -50.00  0.0000  0.0000  147  126
 148  2            1  2  0 1.0577   0.28    63.00    25.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  127
 149  2            1  2  2 1.0735   5.23     0.00     0.00   103.00    0.00  230.00 1.0735   50.00  -25.00  0.0000  0.0000  149  128
 150  2            1  2  0 0.9869   6.34     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  129
 151  2            1  2  0 1.0048   4.13     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  130
 152  2            1  2  2 1.0535   9.24    17.00     9.00   372.00    0.00  230.00 1.0535  175.00  -50.00  0.0000  0.0000  152  131
 153  2            1  2  2 1.0435  10.46     0.00     0.00   216.00    0.00  230.00 1.0435   90.00  -50.00  0.0000  0.0000  153  132
 154  2            1  2  0 0.9663  -1.80    70.00     5.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.3450    0  133
 155  2            1  2  0 1.0177   6.75   200.00    50.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  134
 156  2            1  2  2 0.9630   5.15    75.00    50.00     0.00    0.00  115.00 0.9630   15.00  -10.00  0.0000  0.0000  156  135
 157  2            1  2  0 0.9845 -11.93   123.50   -24.30     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  136
 158  2            1  2  0 0.9987 -11.40     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  137
 159  2            1  2  0 0.9867  -9.82    33.00    16.50     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  138
 160  2            1  2  0 0.9998 -12.55     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  139
 161  2            1  2  0 1.0360   8.85    35.00    15.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  140
 162  2            1  2  0 0.9918  18.50    85.00    24.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  141
 163  2            1  2  0 1.0410   2.91     0.00     0.40     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  142
 164  2            1  2  0 0.9839   9.66     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000 -2.1200    0  143
 165  2            1  2  0 1.0002  26.31     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  144
 166  2            1  2  0 0.9973  30.22     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000 -1.0300    0  145
 167  2            1  2  0 0.9715  -6.91   299.90    95.70     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  146
 168  2            1  2  0 1.0024  -4.80     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  147
 169  2            1  2  0 0.9879  -6.68     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  148
 170  2            1  2  2 0.9290   0.09   481.80   205.00   205.00    0.00  115.00 0.9290   90.00  -40.00  0.0000  0.0000  170  149
 171  2            1  2  2 0.9829  -9.94   763.60   291.10     0.00    0.00  115.00 0.9829  150.00  -50.00  0.0000  0.0000  171  150
 172  2            1  2  0 1.0244  -6.22    26.50     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  151
 173  2            1  2  0 0.9837 -12.75   163.50    43.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.5300    0  152
 174  2            1  2  0 1.0622  -2.69     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  153
 175  2            1  2  0 0.9730  -7.21   176.00    83.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  154
 176  2            1  2  2 1.0522   4.67     5.00     4.00   228.00    0.00  115.00 1.0522   90.00  -45.00  0.0000  0.0000  176  155
 177  2            1  2  2 1.0077   0.62    28.00    12.00    84.00    0.00  115.00 1.0077   35.00  -15.00  0.0000  0.0000  177  156
 178  2            1  2  0 0.9397  -6.56   427.40   173.60     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  157
 179  2            1  2  0 0.9699  -9.37    74.00    29.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.4500    0  158
 180  2            1  2  0 0.9793  -3.09    69.50    49.30     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  159
 181  2            1  2  0 1.0518  -1.33    73.40     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  160
 182  2            1  2  0 1.0447  -4.19   240.70    89.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  161
 183  2            1  2  0 0.9717   7.12    40.00     4.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  162
 184  2            1  2  0 1.0386  -6.85   136.80    16.60     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  163
 185  2            1  2  2 1.0522  -4.33     0.00     0.00   200.00    0.00  230.00 1.0522   80.00  -50.00  0.0000  0.0000  185  164
 186  2            1  2  2 1.0650   2.17    59.80    24.30  1200.00    0.00  230.00 1.0650  400.00 -100.00  0.0000  0.0000  186  165
 187  2            1  2  2 1.0650   1.40    59.80    24.30  1200.00    0.00  230.00 1.0650  400.00 -100.00  0.0000  0.0000  187  166
 188  2            1  2  0 1.0533  -0.72   182.60    43.60     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  167
 189  3            1  3  0 0.9975 -25.84     7.00     2.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  168
 190  3            1  3  2 1.0551 -20.62     0.00     0.00   475.00    0.00  345.00 1.0551  300.00 -300.00  0.0000 -1.5000  190  169
 191  3            1  3  2 1.0435  12.25   489.00    53.00  1973.00    0.00  230.00 1.0435 1000.00-1000.00  0.0000  0.0000  191  170
 192  3            1  3  0 0.9374 -11.18   800.00    72.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  171
 193  3            1  3  0 0.9897 -26.09     0.00     0.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  172
 194  3            1  3  0 1.0489 -19.21     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0  173
 195  3            1  3  0 1.0357 -20.79     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0  174
 196  3            1  3  0 0.9695 -25.32    10.00     3.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  175
 197  3            1  3  0 0.9907 -23.72    43.00    14.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  176
 198  3            1  3  2 1.0150 -20.58    64.00    21.00   424.00    0.00  115.00 1.0150  260.00 -260.00  0.0000  0.0000  198  177
 199  3            1  3  0 0.9528 -26.05    35.00    12.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  178
 200  3            1  3  0 0.9550 -25.93    27.00    12.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  179
 201  1            1  1  0 0.9692 -27.49    41.00    14.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  180
 202  3            1  3  0 0.9908 -25.33    38.00    13.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  181
 203  3            1  3  0 1.0033 -22.35    42.00    14.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  182
 204  3            1  3  0 0.9718 -25.70    72.00    24.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  183
 205  3            1  3  0 0.9838 -26.07     0.00    -5.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  184
 206  3            1  3  0 0.9992 -27.41    12.00     2.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  185
 207  1            1  1  0 1.0137 -27.44   -21.00   -14.20     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  186
 208  3            1  3  0 0.9929 -26.28     7.00     2.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  187
 209  3            1  3  0 0.9999 -25.66    38.00    13.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  188
 210  3            1  3  0 0.9788 -24.22     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  189
 211  3            1  3  0 1.0017 -23.31    96.00     7.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  190
 212  3            1  3  0 1.0132 -22.51     0.00     0.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  191
 213  3            1  3  2 1.0100 -11.67     0.00     0.00   272.00    0.00   16.50 1.0100  150.00 -150.00  0.0000  0.0000  213  192
 214  3            1  3  0 0.9919 -17.53    22.00    16.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  193
 215  3            1  3  0 0.9866 -20.23    47.00    26.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  194
 216  3            1  3  0 0.9751 -22.53   176.00   105.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  195
 217  3            1  3  0 1.0215 -22.20   100.00    75.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  196
 218  3            1  3  0 1.0075 -22.63   131.00    96.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  197
 219  3            1  3  0 1.0554 -21.15     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0  198
 220  3            1  3  2 1.0080 -21.73   285.00   100.00   100.00    0.00  138.00 1.0080   60.00  -60.00  0.0000  0.0000  220  199
 221  3            1  3  2 1.0000 -22.49   171.00    70.00   450.00    0.00  138.00 1.0000  320.00 -320.00  0.0000  0.0000  221  200
 222  3            1  3  2 1.0500 -23.17   328.00   188.00   250.00    0.00   20.00 1.0500  300.00 -300.00  0.0000  0.0000  222  201
 223  3            1  3  0 0.9965 -22.70   428.00   232.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  202
 224  3            1  3  0 1.0002 -21.55   173.00    99.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  203
 225  3            1  3  0 0.9453 -11.34   410.00    40.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  204
 226  3            1  3  0 1.0180 -21.61     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  205
 227  3            1  3  2 1.0000 -27.22   538.00   369.00   303.00    0.00   27.00 1.0000  300.00 -300.00  0.0000  0.0000  227  206
 228  3            1  3  0 1.0423 -20.94   223.00   148.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  207
 229  3            1  3  0 1.0496 -19.94    96.00    46.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  208
 230  3            1  3  2 1.0400 -13.82     0.00     0.00   345.00    0.00   20.00 1.0400  250.00 -250.00  0.0000  0.0000  230  209
 231  3            1  3  0 1.0535 -21.22   159.00   107.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000 -3.0000    0  210
 232  3            1  3  0 1.0414 -23.19   448.00   143.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  211
 233  3            1  3  2 1.0000 -25.90   404.00   212.00   300.00    0.00   66.00 1.0000  500.00 -500.00  0.0000  0.0000  233  212
 234  3            1  3  0 1.0387 -20.89   572.00   244.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  213
 235  3            1  3  0 1.0095 -21.03   269.00   157.00     0.00    0.00  138.00 0.0000    0.00    0.00  0.0000  0.0000    0  214
 236  3            1  3  2 1.0165 -15.40     0.00     0.00   600.00    0.00   20.00 1.0165  300.00 -300.00  0.0000  0.0000  236  215
 237  3            1  3  0 1.0558 -21.10     0.00     0.00     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0  216
 238  3            1  3  2 1.0100 -20.94   255.00   149.00   250.00    0.00  138.00 1.0100  200.00 -200.00  0.0000 -1.5000  238  217
 239  3            1  3  2 1.0000 -15.86     0.00     0.00   550.00    0.00  138.00 1.0000  400.00 -400.00  0.0000  0.0000  239  218
 240  3            1  3  0 1.0237 -20.14     0.00     0.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000 -1.4000    0  219
 241  3            1  3  2 1.0500 -16.50     0.00     0.00   575.43    0.00   20.00 1.0500  600.00 -600.00  0.0000  0.0000  241  220
 242  3            1  3  2 0.9930 -17.53     0.00     0.00   170.00    0.00  138.00 0.9930  100.00   40.00  0.0000  0.0000  242  221
 243  3            1  3  2 1.0100 -19.27     8.00     3.00    84.00    0.00   66.00 1.0100   80.00   40.00  0.0000  0.0000  243  222
 244  3            1  3  0 0.9921 -20.21     0.00     0.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  223
 245  3            1  3  0 0.9711 -20.90    61.00    30.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  224
 246  3            1  3  0 0.9651 -21.74    77.00    33.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  225
 247  3            1  3  0 0.9688 -21.67    61.00    30.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  226
 248  3            1  3  0 0.9760 -25.23    29.00    14.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.4560    0  227
 249  3            1  3  0 0.9752 -25.65    29.00    14.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  228
 250  3            1  3  0 1.0196 -23.80   -23.00   -17.00     0.00    0.00   66.00 0.0000    0.00    0.00  0.0000  0.0000    0  229
 281  3            1  3  0 1.0251 -20.06   -33.10   -29.40     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  230
 319  1            1  1  0 1.0152   1.48   115.80   -24.00     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  231
 320  1            1  1  0 1.0146  -2.23     2.40   -12.60     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  232
 322  1            1  1  0 1.0005 -17.61     2.40    -3.90     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  233
 323  1            1  1  0 0.9810 -13.69   -14.90    26.50     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  234
 324  1            1  1  0 0.9750 -23.42    24.70    -1.20     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  235
 526  1            1  1  0 0.9429 -34.31   145.30   -34.90     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  236
 528  1            1  1  0 0.9723 -37.58    28.10   -20.50     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  237
 531  1            1  1  0 0.9604 -29.10    14.00     2.50     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  238
 552  1            1  1  0 1.0009 -23.36   -11.10    -1.40     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  239
 562  1            1  1  0 0.9777 -28.00    50.50    17.40     0.00    0.00  230.00 0.0000    0.00    0.00  0.0000  0.0000    0  240
 609  1            1  1  0 0.9583 -28.79    29.60     0.60     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  241
 664  3            1  3  0 1.0309 -17.00  -113.70    76.70     0.00    0.00  345.00 0.0000    0.00    0.00  0.0000  0.0000    0  242
1190  2            1  2  0 1.0128   3.90   100.31    29.17     0.00    0.00   86.00 0.0000    0.00    0.00  0.0000  0.0000    0  243
1200  2            1  2  0 1.0244  -7.52  -100.00    34.17     0.00    0.00   86.00 0.0000    0.00    0.00  0.0000  0.0000    0  244
1201  2            1  2  0 1.0122 -15.18     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  245
2040  3            1  3  0 0.9653 -14.94     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  246
7001  1            1  1  2 1.0507  10.79     0.00     0.00   467.00    0.00   13.80 1.0507  210.00 -210.00  0.0000  0.0000 7001  247
7002  1            1  1  2 1.0507  12.48     0.00     0.00   623.00    0.00   13.80 1.0507  280.00 -280.00  0.0000  0.0000 7002  248
7003  1            1  1  2 1.0323  13.76     0.00     0.00  1210.00    0.00   13.80 1.0323  420.00 -420.00  0.0000  0.0000 7003  249
7011  1            1  1  2 1.0145   4.99     0.00     0.00   234.00    0.00   13.80 1.0145  100.00 -100.00  0.0000  0.0000 7011  250
7012  1            1  1  2 1.0507  11.57     0.00     0.00   372.00    0.00   13.80 1.0507  224.00 -224.00  0.0000  0.0000 7012  251
7017  1            1  1  2 1.0507 -10.47     0.00     0.00   330.00    0.00   13.80 1.0507  350.00    0.00  0.0000  0.0000 7017  252
7023  1            1  1  2 1.0507   6.15     0.00     0.00   185.00    0.00   13.80 1.0507  120.00    0.00  0.0000  0.0000 7023  253
7024  1            1  1  2 1.0290  12.60     0.00     0.00   410.00    0.00   13.80 1.0290  224.00 -224.00  0.0000  0.0000 7024  254
7039  1            1  1  2 1.0500   2.11     0.00     0.00   500.00    0.00   20.00 1.0500  200.00 -200.00  0.0000  0.0000 7039  255
7044  1            1  1  2 1.0145 -13.92     0.00     0.00    37.00    0.00   13.80 1.0145   42.00    0.00  0.0000  0.0000 7044  256
7049  1            1  1  3 1.0507   0.00     0.00     0.00     0.00    0.00   13.80 1.0507    0.00    0.00  0.0000  0.0000    0  257
7055  1            1  1  2 0.9967  -7.50     0.00     0.00    45.00    0.00   13.80 0.9967   25.00    0.00  0.0000  0.0000 7055  258
7057  1            1  1  2 1.0212  -3.44     0.00     0.00   165.00    0.00   13.80 1.0212   90.00  -90.00  0.0000  0.0000 7057  259
7061  1            1  1  2 1.0145   1.97     0.00     0.00   400.00    0.00   13.80 1.0145  150.00 -150.00  0.0000  0.0000 7061  260
7062  1            1  1  2 1.0017   5.80     0.00     0.00   400.00    0.00   13.80 1.0017  150.00    0.00  0.0000  0.0000 7062  261
7071  1            1  1  2 0.9893 -25.35     0.00     0.00   116.00    0.00   13.80 0.9893   87.00    0.00  0.0000  0.0000 7071  262
7130  2            1  2  2 1.0507  19.02     0.00     0.00  1292.00    0.00   13.80 1.0507  600.00 -100.00  0.0000  0.0000 7130  263
7139  2            1  2  2 1.0507   2.75     0.00     0.00   700.00    0.00   13.80 1.0507  325.00 -125.00  0.0000  0.0000 7139  264
7166  2            1  2  2 1.0145  35.05     0.00     0.00   553.00    0.00   13.80 1.0145  300.00 -200.00  0.0000  0.0000 7166  265
9001  1            1  9  0 1.0117 -11.25     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  266
9002  1            1  9  2 0.9945 -18.86     0.00     0.00    -4.20    0.00    6.60 0.9945    2.00   -2.00  0.0000  0.0000 9002  267
9003  1            1  9  0 0.9833 -19.68     2.71     0.94     0.00    0.00    6.60 0.0000    0.00    0.00  0.0014  0.0240    0  268
9004  1            1  9  0 0.9768 -19.82     0.86     0.28     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  269
9005  1            1  9  0 1.0117 -11.32     0.00     0.00     0.00    0.00  115.00 0.0000    0.00    0.00  0.0000  0.0000    0  270
9006  1            1  9  0 1.0029 -17.42     0.00     0.00     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  271
9007  1            1  9  0 0.9913 -18.69     0.00     0.00     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  272
9012  1            1  9  0 1.0023 -17.27     0.00     0.00     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  273
9021  1            1  9  0 0.9887 -19.09     4.75     1.56     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  274
9022  1            1  9  0 0.9648 -21.67     1.53     0.53     0.00    0.00    0.60 0.0000    0.00    0.00  0.0008  0.0000    0  275
9023  1            1  9  0 0.9747 -19.41     0.00     0.00     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  276
9024  1            1  9  0 0.9706 -21.43     1.35     0.47     0.00    0.00    0.60 0.0000    0.00    0.00  0.0007  0.0000    0  277
9025  1            1  9  0 0.9649 -20.48     0.45     0.16     0.00    0.00    0.60 0.0000    0.00    0.00  0.0002  0.0000    0  278
9026  1            1  9  0 0.9657 -20.39     0.45     0.16     0.00    0.00    0.60 0.0000    0.00    0.00  0.0002  0.0000    0  279
9031  1            1  9  0 0.9318 -25.03     1.84     0.64     0.00    0.00    0.60 0.0000    0.00    0.00  0.0010  0.0000    0  280
9032  1            1  9  0 0.9441 -23.84     1.39     0.48     0.00    0.00    0.60 0.0000    0.00    0.00  0.0007  0.0000    0  281
9033  1            1  9  0 0.9286 -25.33     1.89     0.65     0.00    0.00    0.60 0.0000    0.00    0.00  0.0010  0.0000    0  282
9034  1            1  9  0 0.9973 -21.10     1.55     0.54     0.00    0.00    0.60 0.0000    0.00    0.00  0.0008  0.0172    0  283
9035  1            1  9  0 0.9506 -23.19     1.66     0.58     0.00    0.00    0.60 0.0000    0.00    0.00  0.0009  0.0000    0  284
9036  1            1  9  0 0.9598 -22.67     3.03     1.00     0.00    0.00    2.30 0.0000    0.00    0.00  0.0000  0.0000    0  285
9037  1            1  9  0 0.9570 -22.58     1.86     0.64     0.00    0.00    0.60 0.0000    0.00    0.00  0.0010  0.0000    0  286
9038  1            1  9  0 0.9391 -24.41     2.58     0.89     0.00    0.00    0.60 0.0000    0.00    0.00  0.0014  0.0000    0  287
9041  1            1  9  0 0.9636 -21.33     1.01     0.35     0.00    0.00    0.60 0.0000    0.00    0.00  0.0005  0.0000    0  288
9042  1            1  9  0 0.9501 -22.50     0.81     0.28     0.00    0.00    0.60 0.0000    0.00    0.00  0.0004  0.0000    0  289
9043  1            1  9  0 0.9646 -21.42     1.60     0.52     0.00    0.00    2.30 0.0000    0.00    0.00  0.0000  0.0000    0  290
9044  1            1  9  0 0.9790 -19.78     0.00     0.00     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  291
9051  1            1  9  2 1.0000 -19.40     0.00     0.00   -35.81    0.00   13.80 1.0000   17.35  -17.35  0.0000  0.0000 9051  292
9052  1            1  9  0 0.9786 -17.25    30.00    23.00     0.00    0.00   13.80 0.0000    0.00    0.00  0.0000  0.0000    0  293
9053  1            1  9  2 1.0000 -17.68     0.00     0.00   -26.48    0.00   13.80 1.0000   12.83  -12.80  0.0000  0.0000 9053  294
9054  1            1  9  2 1.0000  -6.83     0.00     0.00    50.00    0.00   13.80 1.0000   38.00  -38.00  0.0000  0.0000 9054  295
9055  1            1  9  2 1.0000  -7.54     0.00     0.00     8.00    0.00   13.80 1.0000    6.00   -6.00  0.0000  0.0000 9055  296
9071  1            1  9  0 0.9752 -20.48     1.02     0.35     0.00    0.00    0.60 0.0000    0.00    0.00  0.0005  0.0000    0  297
9072  1            1  9  0 0.9803 -19.92     1.02     0.35     0.00    0.00    0.60 0.0000    0.00    0.00  0.0005  0.0000    0  298
9121  1            1  9  0 0.9799 -19.30     3.80     1.25     0.00    0.00    6.60 0.0000    0.00    0.00  0.0000  0.0000    0  299
9533  1            1  9  0 1.0402 -18.24     1.19     0.41     0.00    0.00    2.30 0.0000    0.00    0.00  0.0010  0.0000    0  300
-999 1
BRANCH DATA FOLLOWS                           411 ITEMS
  37 9001  1  9 1 2  0.000060  0.000460   0.00000     0     0    75    0 0  1.0082    0.00 0.90431.10435 .00400     0.0   15.0     1
9001 9005  1  9 1 0  0.000800  0.003480   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000     2
9001 9006  1  9 1 2  0.024390  0.436820   0.00000     0     0     0 9006 0  0.9668    0.00 0.9391 1.1478 .00417  0.9900 1.0100     3
9001 9012  1  9 1 2  0.036240  0.648980   0.00000     0     0     0 9012 0  0.9796    0.00 0.9391 1.1478 .00417  0.9900 1.0100     4
9005 9051  1  9 1 1  0.015780  0.374860   0.00000     0     0     0 9051 0  1.0435    0.00 0.9391 1.1478 .00417  0.9900 1.0100     5
9005 9052  1  9 1 2  0.015780  0.374860   0.00000     0     0     0 9052 0  0.9391    0.00 0.9391 1.1478 .00417  0.9900 1.0100     6
9005 9053  1  9 1 1  0.016020  0.380460   0.00000     0     0     0 9053 0  1.0435    0.00 0.9391 1.1478 .00417  0.9900 1.0100     7
9005 9054  1  9 1 1  0.000000  0.152000   0.00000     0     0     0    0 0  1.0435    0.00 0.0000 0.0000 .00000  0.0000 0.0000     8
9005 9055  1  9 1 1  0.000000  0.800000   0.00000     0     0     0    0 0  1.0435    0.00 0.0000 0.0000 .00000  0.0000 0.0000     9
9006 9007  1  9 1 0  0.055580  0.246660   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    10
9006 9003  1  9 1 0  0.111180  0.493320   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    11
9006 9003  1  9 2 0  0.111180  0.493320   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    12
9012 9002  1  9 1 0  0.076220  0.432860   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    13
9012 9002  1  9 2 0  0.076220  0.432860   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    14
9002 9021  1  9 1 0  0.053700  0.070260   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    15
9021 9023  1  9 1 0  1.106800  0.952780   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    16
9021 9022  1  9 1 1  0.443640  2.815200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    17
9002 9024  1  9 1 1  0.507480  3.220200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    18
9023 9025  1  9 1 1  0.666880  3.944000   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    19
9023 9026  1  9 1 1  0.611300  3.615200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    20
9007 9071  1  9 1 1  0.441200  2.966800   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    21
9007 9072  1  9 1 1  0.307920  2.057000   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    22
9007 9003  1  9 1 0  0.055800  0.246660   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    23
9003 9031  1  9 1 1  0.736330  4.672400   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    24
9003 9032  1  9 1 1  0.769780  4.884600   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    25
9003 9033  1  9 1 1  0.757320  4.805600   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    26
9003 9044  1  9 1 0  0.073780  0.063520   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    27
9044 9004  1  9 1 0  0.038320  0.028940   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    28
9004 9041  1  9 1 1  0.366140  2.456000   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    29
9004 9042  1  9 1 1  1.059300  5.453600   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    30
9004 9043  1  9 1 1  0.156700  1.699400   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    31
9003 9034  1  9 1 1  0.130060  1.391200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    32
9003 9035  1  9 1 1  0.544840  3.457200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    33
9003 9036  1  9 1 1  0.154260  1.672900   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    34
9003 9037  1  9 1 1  0.384900  2.571200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    35
9003 9038  1  9 1 1  0.441200  2.966800   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    36
9012 9121  1  9 1 0  0.235520  0.990360   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    37
9053 9533  1  9 1 1  0.000000  0.750000   0.00000     0     0     0    0 0  0.9583    0.00 0.0000 0.0000 .00000  0.0000 0.0000    38
   1    5  1  1 1 0  0.001000  0.006000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    39
   2    6  1  1 1 0  0.001000  0.009000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    40
   2    8  1  1 1 0  0.006000  0.027000   0.05400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    41
   3    7  1  1 1 0  0.000000  0.003000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    42
   3   19  1  1 1 0  0.008000  0.069000   0.13900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    43
   3  150  1  2 1 0  0.001000  0.007000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    44
   4   16  1  1 1 0  0.002000  0.019000   1.12700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    45
   5    9  1  1 1 0  0.006000  0.029000   0.01800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    46
   7   12  1  1 1 0  0.001000  0.009000   0.07000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    47
   7  131  1  2 1 0  0.001000  0.007000   0.01400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    48
   8   11  1  1 1 0  0.013000  0.059500   0.03300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    49
   8   14  1  1 1 0  0.013000  0.042000   0.08100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    50
   9   11  1  1 1 0  0.006000  0.027000   0.01300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    51
  11   13  1  1 1 0  0.008000  0.034000   0.01800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    52
  12   21  1  1 1 0  0.002000  0.015000   0.11800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    53
  13   20  1  1 1 0  0.006000  0.034000   0.01600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    54
  14   15  1  1 1 0  0.014000  0.042000   0.09700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    55
  15   37  1  1 1 0  0.065000  0.248000   0.12100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    56
  15   89  1  1 1 0  0.099000  0.248000   0.03500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    57
  15   90  1  1 1 0  0.096000  0.363000   0.04800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    58
  16   42  1  1 1 0  0.002000  0.022000   1.28000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    59
  19   21  1  1 1 0  0.002000  0.018000   0.03600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    60
  19   87  1  1 1 0  0.013000  0.080000   0.15100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    61
  20   22  1  1 1 0  0.016000  0.033000   0.01500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    62
  20   27  1  1 1 0  0.069000  0.186000   0.09800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    63
  21   24  1  1 1 0  0.004000  0.034000   0.28000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    64
  22   23  1  1 1 0  0.052000  0.111000   0.05000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    65
  23   25  1  1 1 0  0.019000  0.039000   0.01800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    66
  24  319  1  1 1 0  0.007000  0.068000   0.13400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    67
  25   26  1  1 1 0  0.036000  0.071000   0.03400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    68
  26   27  1  1 1 0  0.045000  0.120000   0.06500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    69
  26  320  1  1 1 0  0.043000  0.130000   0.01400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    70
  33   34  1  1 1 0  0.000000  0.063000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    71
  33   38  1  1 1 0  0.002500  0.012000   0.01300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    72
  33   40  1  1 1 0  0.006000  0.029000   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    73
  33   41  1  1 1 0  0.007000  0.043000   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    74
  34   42  1  1 1 0  0.001000  0.008000   0.04200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    75
  35   72  1  1 1 0  0.012000  0.060000   0.00800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    76
  35   76  1  1 1 0  0.006000  0.014000   0.00200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    77
  35   77  1  1 1 0  0.010000  0.029000   0.00300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    78
  36   88  1  1 1 0  0.004000  0.027000   0.04300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    79
  37   38  1  1 1 0  0.008000  0.047000   0.00800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    80
  37   40  1  1 1 0  0.022000  0.064000   0.00700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    81
  37   41  1  1 1 0  0.010000  0.036000   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    82
  37   49  1  1 1 0  0.017000  0.081000   0.04800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    83
  37   89  1  1 1 0  0.102000  0.254000   0.03300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    84
  37   90  1  1 1 0  0.047000  0.127000   0.01600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    85
  38   41  1  1 1 0  0.008000  0.037000   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    86
  38   43  1  1 1 0  0.032000  0.087000   0.04000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    87
  39   42  1  1 1 0  0.000600  0.006400   0.40400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    88
  40   48  1  1 1 0  0.026000  0.154000   0.02200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    89
  41   42  1  1 1 0  0.000000  0.029000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    90
  41   49  1  1 1 0  0.065000  0.191000   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    91
  41   51  1  1 1 0  0.031000  0.089000   0.03600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    92
  42   46  1  1 1 0  0.002000  0.014000   0.80600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    93
  43   44  1  1 1 0  0.026000  0.072000   0.03500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    94
  43   48  1  1 1 0  0.095000  0.262000   0.03200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    95
  43   53  1  1 1 0  0.013000  0.039000   0.01600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    96
  44   47  1  1 1 0  0.027000  0.084000   0.03900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    97
  44   54  1  1 1 0  0.028000  0.084000   0.03700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    98
  45   60  1  1 1 0  0.007000  0.041000   0.31200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000    99
  45   74  1  1 1 0  0.009000  0.054000   0.41100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   100
  46   81  1  1 1 0  0.005000  0.042000   0.69000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   101
  47   73  1  1 1 0  0.052000  0.145000   0.07300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   102
  47  113  1  1 1 0  0.043000  0.118000   0.01300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   103
  48  107  1  1 1 0  0.025000  0.062000   0.00700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   104
  49   51  1  1 1 0  0.031000  0.094000   0.04300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   105
  51   52  1  1 1 0  0.037000  0.109000   0.04900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   106
  52   55  1  1 1 0  0.027000  0.080000   0.03600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   107
  53   54  1  1 1 0  0.025000  0.073000   0.03500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   108
  54   55  1  1 1 0  0.035000  0.103000   0.04700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   109
  55   57  1  1 1 0  0.065000  0.169000   0.08200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   110
  57   58  1  1 1 0  0.046000  0.080000   0.03600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   111
  57   63  1  1 1 0  0.159000  0.537000   0.07100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   112
  58   59  1  1 1 0  0.009000  0.026000   0.00500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   113
  59   61  1  1 1 0  0.002000  0.013000   0.01500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   114
  60   62  1  1 1 0  0.009000  0.065000   0.48500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   115
  62   64  1  1 1 0  0.016000  0.105000   0.20300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   116
  62  144  1  2 1 0  0.001000  0.007000   0.01300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   117
  63  526  1  1 1 0  0.026500  0.172000   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   118
  69  211  1  3 1 0  0.051000  0.232000   0.02800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   119
  69   79  1  1 1 0  0.051000  0.157000   0.02300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   120
  70   71  1  1 1 0  0.032000  0.100000   0.06200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   121
  70  528  1  1 1 0  0.020000  0.123400   0.02800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   122
  71   72  1  1 1 0  0.036000  0.131000   0.06800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   123
  71   73  1  1 1 0  0.034000  0.099000   0.04700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   124
  72   77  1  1 1 0  0.018000  0.087000   0.01100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   125
  72  531  1  1 1 0  0.025600  0.193000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   126
  73   76  1  1 1 0  0.021000  0.057000   0.03000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   127
  73   79  1  1 1 0  0.018000  0.052000   0.01800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   128
  74   88  1  1 1 0  0.004000  0.027000   0.05000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   129
  74  562  1  1 1 0  0.028600  0.201300   0.37900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   130
  76   77  1  1 1 0  0.016000  0.043000   0.00400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   131
  77   78  1  1 1 0  0.001000  0.006000   0.00700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   132
  77   80  1  1 1 0  0.014000  0.070000   0.03800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   133
  77  552  1  1 1 0  0.089100  0.267600   0.02900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   134
  77  609  1  1 1 0  0.078200  0.212700   0.02200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   135
  78   79  1  1 1 0  0.006000  0.022000   0.01100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   136
  78   84  1  1 1 0  0.000000  0.036000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   137
  79  211  1  3 1 0  0.099000  0.375000   0.05100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   138
  80  211  1  3 1 0  0.022000  0.107000   0.05800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   139
  81  194  1  3 1 0  0.003500  0.033000   0.53000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   140
  81  195  1  3 1 0  0.003500  0.033000   0.53000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   141
  85   86  1  1 1 0  0.008000  0.064000   0.12800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   142
  86   87  1  1 1 0  0.012000  0.093000   0.18300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   143
  86  323  1  1 1 0  0.006000  0.048000   0.09200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   144
  89   91  1  1 1 0  0.047000  0.119000   0.01400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   145
  90   92  1  1 1 0  0.032000  0.174000   0.02400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   146
  91   94  1  1 1 0  0.100000  0.253000   0.03100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   147
  91   97  1  1 1 0  0.022000  0.077000   0.03900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   148
  92  103  1  1 1 0  0.019000  0.144000   0.01700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   149
  92  105  1  1 1 0  0.017000  0.092000   0.01200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   150
  94   97  1  1 1 0  0.278000  0.427000   0.04300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   151
  97  100  1  1 1 0  0.022000  0.053000   0.00700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   152
  97  102  1  1 1 0  0.038000  0.092000   0.01200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   153
  97  103  1  1 1 0  0.048000  0.122000   0.01500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   154
  98  100  1  1 1 0  0.024000  0.064000   0.00700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   155
  98  102  1  1 1 0  0.034000  0.121000   0.01500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   156
  99  107  1  1 1 0  0.053000  0.135000   0.01700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   157
  99  108  1  1 1 0  0.002000  0.004000   0.00200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   158
  99  109  1  1 1 0  0.045000  0.354000   0.04400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   159
  99  110  1  1 1 0  0.050000  0.174000   0.02200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   160
 100  102  1  1 1 0  0.016000  0.038000   0.00400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   161
 102  104  1  1 1 0  0.043000  0.064000   0.02700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   162
 103  105  1  1 1 0  0.019000  0.062000   0.00800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   163
 104  108  1  1 1 0  0.076000  0.130000   0.04400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   164
 104  322  1  1 1 0  0.044000  0.124000   0.01500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   165
 105  107  1  1 1 0  0.012000  0.088000   0.01100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   166
 105  110  1  1 1 0  0.157000  0.400000   0.04700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   167
 108  324  1  1 1 0  0.074000  0.208000   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   168
 109  110  1  1 1 0  0.070000  0.184000   0.02100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   169
 109  113  1  1 1 0  0.100000  0.274000   0.03100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   170
 109  114  1  1 1 0  0.109000  0.393000   0.03600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   171
 110  112  1  1 1 0  0.142000  0.404000   0.05000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   172
 112  114  1  1 1 0  0.017000  0.042000   0.00600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   173
 115  122  1  2 1 0  0.003600  0.019900   0.00400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   174
 116  120  1  2 1 0  0.002000  0.104900   0.00100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   175
 117  118  1  2 1 0  0.000100  0.001800   0.01700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   176
 118  119  1  2 1 0  0.000000  0.027100   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   177
 118 1201  1  2 1 0  0.000000  0.616300   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   178
1201  120  1  2 1 0  0.000000 -0.369700   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   179
 118  121  1  2 1 0  0.002200  0.291500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   180
 119  120  1  2 1 0  0.000000  0.033900   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   181
 119  121  1  2 1 0  0.000000  0.058200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   182
 122  123  1  2 1 0  0.080800  0.234400   0.02900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   183
 122  125  1  2 1 0  0.096500  0.366900   0.05400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   184
 123  124  1  2 1 0  0.036000  0.107600   0.11700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   185
 123  125  1  2 1 0  0.047600  0.141400   0.14900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   186
 125  126  1  2 1 0  0.000600  0.019700   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   187
 126  127  1  2 1 0  0.005900  0.040500   0.25000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   188
 126  129  1  2 1 0  0.011500  0.110600   0.18500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   189
 126  132  1  2 1 0  0.019800  0.168800   0.32100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   190
 126  157  1  2 1 0  0.005000  0.050000   0.33000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   191
 126  158  1  2 1 0  0.007700  0.053800   0.33500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   192
 126  169  1  2 1 0  0.016500  0.115700   0.17100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   193
 127  128  1  2 1 0  0.005900  0.057700   0.09500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   194
 127  134  1  2 1 0  0.004900  0.033600   0.20800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   195
 127  168  1  2 1 0  0.005900  0.057700   0.09500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   196
 128  130  1  2 1 0  0.007800  0.077300   0.12600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   197
 128  133  1  2 1 0  0.002600  0.019300   0.03000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   198
 129  130  1  2 1 0  0.007600  0.075200   0.12200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   199
 129  133  1  2 1 0  0.002100  0.018600   0.03000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   200
 130  132  1  2 1 0  0.001600  0.016400   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   201
 130  151  1  2 1 0  0.001700  0.016500   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   202
 130  167  1  2 1 0  0.007900  0.079300   0.12700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   203
 130  168  1  2 1 0  0.007800  0.078400   0.12500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   204
 133  137  1  2 1 0  0.001700  0.011700   0.28900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   205
 133  168  1  2 1 0  0.002600  0.019300   0.03000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   206
 133  169  1  2 1 0  0.002100  0.018600   0.03000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   207
 133  171  1  2 1 0  0.000200  0.010100   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   208
 134  135  1  2 1 0  0.004300  0.029300   0.18000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   209
 134  184  1  2 1 0  0.003900  0.038100   0.25800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   210
 135  136  1  2 1 0  0.009100  0.062300   0.38500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   211
 136  137  1  2 1 0  0.012500  0.089000   0.54000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   212
 136  152  1  2 1 0  0.005600  0.039000   0.95300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   213
 137  140  1  2 1 0  0.001500  0.011400   0.28400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   214
 137  181  1  2 1 0  0.000500  0.003400   0.02100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   215
 137  186  1  2 1 0  0.000700  0.015100   0.12600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   216
 137  188  1  2 1 0  0.000500  0.003400   0.02100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   217
 139  172  1  2 1 0  0.056200  0.224800   0.08100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   218
 140  141  1  2 1 0  0.012000  0.083600   0.12300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   219
 140  142  1  2 1 0  0.015200  0.113200   0.68400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   220
 140  145  1  2 1 0  0.046800  0.336900   0.51900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   221
 140  146  1  2 1 0  0.043000  0.303100   0.46300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   222
 140  147  1  2 1 0  0.048900  0.349200   0.53800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   223
 140  182  1  2 1 0  0.001300  0.008900   0.11900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   224
 141  146  1  2 1 0  0.029100  0.226700   0.34200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   225
 142  143  1  2 1 0  0.006000  0.057000   0.76700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   226
 143  145  1  2 1 0  0.007500  0.077300   0.11900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   227
 143  149  1  2 1 0  0.012700  0.090900   0.13500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   228
 145  146  1  2 1 0  0.008500  0.058800   0.08700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   229
 145  149  1  2 1 0  0.021800  0.151100   0.22300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   230
 146  147  1  2 1 0  0.007300  0.050400   0.07400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   231
 148  178  1  2 1 0  0.052300  0.152600   0.07400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   232
 148  179  1  2 1 0  0.137100  0.391900   0.07600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   233
 152  153  1  2 1 0  0.013700  0.095700   0.14100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   234
 153  161  1  2 1 0  0.005500  0.028800   0.19000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   235
 154  156  1  2 1 0  0.174600  0.316100   0.04000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   236
 154  183  1  2 1 0  0.080400  0.305400   0.04500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   237
 155  161  1  2 1 0  0.011000  0.056800   0.38800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   238
 157  159  1  2 1 0  0.000800  0.009800   0.06900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   239
 158  159  1  2 1 0  0.002900  0.028500   0.19000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   240
 158  160  1  2 1 0  0.006600  0.044800   0.27700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   241
 162  164  1  2 1 0  0.002400  0.032600   0.23600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   242
 162  165  1  2 1 0  0.001800  0.024500   1.66200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   243
 163  164  1  2 1 0  0.004400  0.051400   3.59700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   244
 165  166  1  2 1 0  0.000200  0.012300   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   245
 167  169  1  2 1 0  0.001800  0.017800   0.02900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   246
 172  173  1  2 1 0  0.066900  0.484300   0.06300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   247
 172  174  1  2 1 0  0.055800  0.221000   0.03100     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   248
 173  174  1  2 1 0  0.080700  0.333100   0.04900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   249
 173  175  1  2 1 0  0.073900  0.307100   0.04300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   250
 173  176  1  2 1 0  0.179900  0.501700   0.06900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   251
 175  176  1  2 1 0  0.090400  0.362600   0.04800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   252
 175  179  1  2 1 0  0.077000  0.309200   0.05400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   253
 176  177  1  2 1 0  0.025100  0.082900   0.04700     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   254
 177  178  1  2 1 0  0.022200  0.084700   0.05000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   255
 178  179  1  2 1 0  0.049800  0.185500   0.02900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   256
 178  180  1  2 1 0  0.006100  0.029000   0.08400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   257
 181  138  1  2 1 0  0.000400  0.020200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   258
 181  187  1  2 1 0  0.000400  0.008300   0.11500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   259
 184  185  1  2 1 0  0.002500  0.024500   0.16400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   260
 186  188  1  2 1 0  0.000700  0.008600   0.11500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   261
 187  188  1  2 1 0  0.000700  0.008600   0.11500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   262
 188  138  1  2 1 0  0.000400  0.020200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   263
 189  208  1  3 1 0  0.033000  0.095000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   264
 189  209  1  3 1 0  0.046000  0.069000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   265
 190  231  1  3 1 0  0.000400  0.002200   6.20000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   266
 190  240  1  3 1 0  0.000000  0.027500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   267
 191  192  1  3 1 0  0.003000  0.048000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   268
 192  225  1  3 1 0  0.002000  0.009000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   269
 193  205  1  3 1 0  0.045000  0.063000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   270
 193  208  1  3 1 0  0.048000  0.127000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   271
 194  219  1  3 1 0  0.003100  0.028600   0.50000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   272
 194  664  1  3 1 0  0.002400  0.035500   0.36000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   273
 195  219  1  3 1 0  0.003100  0.028600   0.50000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   274
 196  197  1  3 1 0  0.014000  0.040000   0.00400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   275
 196  210  1  3 1 0  0.030000  0.081000   0.01000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   276
 197  198  1  3 1 0  0.010000  0.060000   0.00900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   277
 197  211  1  3 1 0  0.015000  0.040000   0.00600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   278
 198  202  1  3 1 0  0.332000  0.688000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   279
 198  203  1  3 1 0  0.009000  0.046000   0.02500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   280
 198  210  1  3 1 0  0.020000  0.073000   0.00800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   281
 198  211  1  3 1 0  0.034000  0.109000   0.03200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   282
 199  200  1  3 1 0  0.076000  0.135000   0.00900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   283
 199  210  1  3 1 0  0.040000  0.102000   0.00500     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   284
 200  210  1  3 1 0  0.081000  0.128000   0.01400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   285
 201  204  1  3 1 0  0.124000  0.183000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   286
 203  211  1  3 1 0  0.010000  0.059000   0.00800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   287
 204  205  1  3 1 0  0.046000  0.068000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   288
 205  206  1  3 1 0  0.302000  0.446000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   289
 206  207  1  1 1 0  0.073000  0.093000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   290
 206  208  1  3 1 0  0.240000  0.421000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   291
 212  215  1  3 1 0  0.013900  0.077800   0.08600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   292
 213  214  1  3 1 1  0.002500  0.038000   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   293
 214  215  1  3 1 0  0.001700  0.018500   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   294
 214  242  1  3 1 0  0.001500  0.010800   0.00200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   295
 215  216  1  3 1 0  0.004500  0.024900   0.02600     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   296
 216  217  1  3 1 0  0.004000  0.049700   0.01800     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   297
 217  218  1  3 1 0  0.000000  0.045600   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   298
 217  219  1  3 1 0  0.000500  0.017700   0.02000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   299
 217  220  1  3 1 0  0.002700  0.039500   0.83200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   300
 219  237  1  3 1 0  0.000300  0.001800   5.20000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   301
 220  218  1  3 1 0  0.003700  0.048400   0.43000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   302
 220  221  1  3 1 0  0.001000  0.029500   0.50300     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   303
 220  238  1  3 1 0  0.001600  0.004600   0.40200     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   304
 221  223  1  3 1 0  0.000300  0.001300   1.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   305
 222  237  1  3 1 1  0.001400  0.051400   0.33000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   306
 224  225  1  3 1 0  0.010000  0.064000   0.48000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   307
 224  226  1  3 1 0  0.001900  0.008100   0.86000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   308
 225  191  1  3 1 0  0.001000  0.061000   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   309
 226  231  1  3 1 0  0.000500  0.021200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   310
 227  231  1  3 1 1  0.000900  0.047200   0.18600     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   311
 228  229  1  3 1 0  0.001900  0.008700   1.28000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   312
 228  231  1  3 1 0  0.002600  0.091700   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   313
 228  234  1  3 1 0  0.001300  0.028800   0.81000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   314
 229  190  1  3 1 0  0.000000  0.062600   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   315
 231  232  1  3 1 0  0.000200  0.006900   1.36400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   316
 231  237  1  3 1 0  0.000100  0.000600   3.57000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   317
 232  233  1  3 1 0  0.001700  0.048500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   318
 234  235  1  3 1 0  0.000200  0.025900   0.14400     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   319
 234  237  1  3 1 0  0.000600  0.027200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   320
 235  238  1  3 1 0  0.000200  0.000600   0.80000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   321
 241  237  1  3 1 1  0.000500  0.015400   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   322
 240  281  1  3 1 0  0.000300  0.004300   0.00900     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   323
 242  245  1  3 1 0  0.008200  0.085100   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   324
 242  247  1  3 1 0  0.011200  0.072300   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   325
 243  244  1  3 1 0  0.012700  0.035500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   326
 243  245  1  3 1 0  0.032600  0.180400   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   327
 244  246  1  3 1 0  0.019500  0.055100   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   328
 245  246  1  3 1 0  0.015700  0.073200   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   329
 245  247  1  3 1 0  0.036000  0.211900   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   330
 246  247  1  3 1 0  0.026800  0.128500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   331
 247  248  1  3 1 0  0.042800  0.121500   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   332
 248  249  1  3 1 0  0.035100  0.100400   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   333
 249  250  1  3 1 0  0.061600  0.185700   0.00000     0     0     0    0 0  0.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   334
   3    1  1  1 1 2  0.000000  0.052000   0.00000     0     0     0    1 0  0.9470    0.00 0.9000 1.1000 .00200  0.9000 1.1000   335
   3    2  1  1 1 2  0.000000  0.052000   0.00000     0     0     0    2 0  0.9560    0.00 0.9000 1.1000 .00200  0.9000 1.1000   336
   3    4  1  1 1 2  0.000000  0.005000   0.00000     0     0     0    4 0  0.9710    0.00 0.9000 1.1000 .00200  0.9000 1.1000   337
   7    5  1  1 1 2  0.000000  0.039000   0.00000     0     0     0    5 0  0.9480    0.00 0.9000 1.1000 .00200  0.9000 1.1000   338
   7    6  1  1 1 2  0.000000  0.039000   0.00000     0     0     0    6 0  0.9590    0.00 0.9000 1.1000 .00200  0.9000 1.1000   339
  10   11  1  1 1 2  0.000000  0.089000   0.00000     0     0     0   11 0  1.0460    0.00 0.9000 1.1000 .00200  0.9000 1.1000   340
  12   10  1  1 1 1  0.000000  0.053000   0.00000     0     0     0   10 0  0.9850    0.00 0.9000 1.1000 .00200  0.9000 1.1000   341
  15   17  1  1 1 2  0.019400  0.031100   0.00000     0     0     0   17 0  0.9561    0.00 0.9000 1.1000 .00200  0.9000 1.1000   342
  16   15  1  1 1 2  0.001000  0.038000   0.00000     0     0     0   15 0  0.9710    0.00 0.9000 1.1000 .00200  0.9000 1.1000   343
  21   20  1  1 1 1  0.000000  0.014000   0.00000     0     0     0   20 0  0.9520    0.00 0.9000 1.1000 .00200  0.9000 1.1000   344
  24   23  1  1 1 2  0.000000  0.064000   0.00000     0     0     0   23 0  0.9430    0.00 0.9000 1.1000 .00200  0.9000 1.1000   345
  36   35  1  1 1 2  0.000000  0.047000   0.00000     0     0     0   35 0  1.0100    0.00 0.9000 1.1000 .00200  0.9000 1.1000   346
  45   44  1  1 1 2  0.000000  0.020000   0.00000     0     0     0   44 0  1.0080    0.00 0.9000 1.1000 .00200  0.9000 1.1000   347
  45   46  1  1 1 2  0.000000  0.021000   0.00000     0     0     0   46 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   348
  62   61  1  1 1 2  0.000000  0.059000   0.00000     0     0     0   61 0  0.9750    0.00 0.9000 1.1000 .00200  0.9000 1.1000   349
  63   64  1  1 1 2  0.000000  0.038000   0.00000     0     0     0   64 0  1.0170    0.00 0.9000 1.1000 .00200  0.9000 1.1000   350
  73   74  1  1 1 2  0.000000  0.024400   0.00000     0     0     0   74 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   351
  81   88  1  1 1 2  0.000000  0.020000   0.00000     0     0     0   88 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   352
  85   99  1  1 1 2  0.000000  0.048000   0.00000     0     0     0   99 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   353
  86  102  1  1 1 2  0.000000  0.048000   0.00000     0     0     0  102 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   354
  87   94  1  1 1 2  0.000000  0.046000   0.00000     0     0     0   94 0  1.0150    0.00 0.9000 1.1000 .00200  0.9000 1.1000   355
 114  207  1  1 1 2  0.000000  0.149000   0.00000     0     0     0  207 0  0.9670    0.00 0.9000 1.1000 .00200  0.9000 1.1000   356
 116  124  1  2 1 1  0.005200  0.017400   0.00000     0     0     0  124 0  1.0100    0.00 0.9000 1.1000 .00200  0.9000 1.1000   357
 121  115  1  2 1 2  0.000000  0.028000   0.00000     0     0     0  115 0  1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   358
 122  157  1  2 1 2  0.000500  0.019500   0.00000     0     0     0  157 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   359
 130  131  1  2 1 2  0.000000  0.018000   0.00000     0     0     0  131 0  1.0522    0.00 0.9000 1.1000 .00200  0.9000 1.1000   360
 130  150  1  2 1 2  0.000000  0.014000   0.00000     0     0     0  150 0  1.0522    0.00 0.9000 1.1000 .00200  0.9000 1.1000   361
 132  170  1  2 1 1  0.001000  0.040200   0.00000     0     0     0  170 0  1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   362
 141  174  1  2 1 2  0.002400  0.060300   0.00000     0     0     0  174 0  0.9750    0.00 0.9000 1.1000 .00200  0.9000 1.1000   363
 142  175  1  2 1 2  0.002400  0.049800  -0.08700     0     0     0  175 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   364
 143  144  1  2 1 2  0.000000  0.083300   0.00000     0     0     0  144 0  1.0350    0.00 0.9000 1.1000 .00200  0.9000 1.1000   365
 143  148  1  2 1 2  0.001300  0.037100   0.00000     0     0     0  148 0  0.9565    0.00 0.9000 1.1000 .00200  0.9000 1.1000   366
 145  180  1  2 1 2  0.000500  0.018200   0.00000     0     0     0  180 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   367
 151  170  1  2 1 1  0.001000  0.039200   0.00000     0     0     0  170 0  1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   368
 153  183  1  2 1 2  0.002700  0.063900   0.00000     0     0     0  183 0  1.0730    0.00 0.9000 1.1000 .00200  0.9000 1.1000   369
 155  156  1  2 1 1  0.000800  0.025600   0.00000     0     0     0  156 0  1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   370
 159  117  1  2 1 2  0.000000  0.016000   0.00000     0     0     0  117 0  1.0506    0.00 0.9000 1.1000 .00200  0.9000 1.1000   371
 160  124  1  2 1 1  0.001200  0.039600   0.00000     0     0     0  124 0  0.9750    0.00 0.9000 1.1000 .00200  0.9000 1.1000   372
 163  137  1  2 1 2  0.001300  0.038400  -0.05700     0     0     0  137 0  0.9800    0.00 0.9000 1.1000 .00200  0.9000 1.1000   373
 164  155  1  2 1 2  0.000900  0.023100  -0.03300     0     0     0  155 0  0.9560    0.00 0.9000 1.1000 .00200  0.9000 1.1000   374
 182  139  1  2 1 2  0.000300  0.013100   0.00000     0     0     0  139 0  1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   375
 189  210  1  3 1 2  0.000000  0.252000   0.00000     0     0     0  210 0  1.0300    0.00 0.9000 1.1000 .00200  0.9000 1.1000   376
 193  196  1  3 1 2  0.000000  0.237000   0.00000     0     0     0  196 0  1.0300    0.00 0.9000 1.1000 .00200  0.9000 1.1000   377
 195  212  1  3 1 2  0.000800  0.036600   0.00000     0     0     0  212 0  0.9850    0.00 0.9000 1.1000 .00200  0.9000 1.1000   378
 200  248  1  3 1 2  0.000000  0.220000   0.00000     0     0     0  248 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   379
 201   69  1  1 2 2  0.000000  0.098000   0.00000     0     0     0   69 0  1.0300    0.00 0.9000 1.1000 .00200  0.9000 1.1000   380
 202  211  1  3 1 2  0.000000  0.128000   0.00000     0     0     0  211 0  1.0100    0.00 0.9000 1.1000 .00200  0.9000 1.1000   381
 204 2040  1  3 1 2  0.020000  0.204000  -0.01200     0     0     0  196    1.0500    0.00 0.9000 1.1000 .00200  0.9000 1.1000   382
 209  198  1  3 1 1  0.026000  0.211000   0.00000     0     0     0  198 0  1.0300    0.00 0.9000 1.1000 .00200  0.9000 1.1000   383
 211  212  1  3 1 2  0.003000  0.012200   0.00000     0     0     0  212 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   384
 218  219  1  3 1 2  0.001000  0.035400  -0.01000     0     0     0  219 0  0.9700    0.00 0.9000 1.1000 .00200  0.9000 1.1000   385
 223  224  1  3 1 2  0.001200  0.019500  -0.36400     0     0     0  224 0  1.0000    0.00 0.9000 1.1000 .00200  0.9000 1.1000   386
 229  230  1  3 1 1  0.001000  0.033200   0.00000     0     0     0  230 0  1.0200    0.00 0.9000 1.1000 .00200  0.9000 1.1000   387
 234  236  1  3 1 1  0.000500  0.016000   0.00000     0     0     0  236 0  1.0700    0.00 0.9000 1.1000 .00200  0.9000 1.1000   388
 238  239  1  3 1 1  0.000500  0.016000   0.00000     0     0     0  239 0  1.0200    0.00 0.9000 1.1000 .00200  0.9000 1.1000   389
 196 2040  1  3 1 4  0.000100  0.020000   0.00000     0     0     0    0 0  1.0000  -11.40 -15.00   0.00   0.30    80.0   85.0   390
 119 1190  1  2 1 2  0.001000  0.023000   0.00000     0     0     0 1190 0  1.0223    0.00 0.8435 1.1565 .00313  1.0107 1.0145   391
 120 1200  1  2 1 2  0.000000  0.023000   0.00000     0     0     0 1200 0  0.9284    0.00 0.8435 1.1565 .00313  1.0225 1.0263   392
7002    2  1  1 1 1  0.001000  0.014600   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   393
7003    3  1  1 1 1  0.000000  0.010540   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   394
7061   61  1  1 1 1  0.000000  0.023800   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   395
7062   62  1  1 1 1  0.000000  0.032140   0.00000     0     0     0    0 0  0.9500    0.00 0.0000 0.0000 .00000  0.0000 0.0000   396
7166  166  1  2 1 1  0.000000  0.015400   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   397
7024   24  1  1 1 1  0.000000  0.028900   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   398
7001    1  1  1 1 1  0.000000  0.019530   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   399
7130  130  1  2 1 1  0.000000  0.019300   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   400
7011   11  1  1 1 1  0.000000  0.019230   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   401
7023   23  1  1 1 1  0.000000  0.023000   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   402
7049   49  1  1 1 1  0.000000  0.012400   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   403
7139  139  1  2 1 1  0.000000  0.016700   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   404
7012   12  1  1 1 1  0.000000  0.031200   0.00000     0     0     0    0 0  1.0000    0.00 0.0000 0.0000 .00000  0.0000 0.0000   405
7017   17  1  1 1 1  0.000000  0.016540   0.00000     0     0     0    0 0  0.9420    0.00 0.0000 0.0000 .00000  0.0000 0.0000   406
7039   39  1  1 1 1  0.000000  0.031590   0.00000     0     0     0    0 0  0.9650    0.00 0.0000 0.0000 .00000  0.0000 0.0000   407
7057   57  1  1 1 1  0.000000  0.053470   0.00000     0     0     0    0 0  0.9500    0.00 0.0000 0.0000 .00000  0.0000 0.0000   408
7044   44  1  1 1 1  0.000000  0.181810   0.00000     0     0     0    0 0  0.9420    0.00 0.0000 0.0000 .00000  0.0000 0.0000   409
7055   55  1  1 1 1  0.000000  0.196070   0.00000     0     0     0    0 0  0.9420    0.00 0.0000 0.0000 .00000  0.0000 0.0000   410
7071   71  1  1 1 1  0.000000  0.068960   0.00000     0     0     0    0 0  0.9565    0.00 0.0000 0.0000 .00000  0.0000 0.0000   411
-999 1
LOSS ZONES FOLLOWS                              0 ITEMS
-99
END OF DATA
